# Новый 02: обучение регрессоров и просмотр результатов

Основной файл — `training/02_Обучение.ipynb`.
Предыдущий вариант сохранён в `training/02_Обучение_до_переработки_2026-10-28.ipynb`.

## Исправления related и CatBoostMulti (30.10.2026)

### Related для AAKR и MSET

При `models=["AAKR", "MSET"]` и `feature_sets=["conditions", "related"]` рассчитываются четыре эксперимента.
В related используется классический автоассоциативный режим `all`: условия, состояния и полный вектор
проверяемых датчиков, включая сам восстанавливаемый датчик. Один набор весов используется для всех выходов.
`related_inputs` и выбор 6 корреляционных соседей относятся только к CatBoost.
Таблица связей для AAKR/MSET компактно показывает число входных датчиков и включение собственной цели.
В экспорте правило сохранено в `sensor_inputs.json`.

AAKR считает взвешенное среднее нормальных векторов: похожесть определяется по всему текущему вектору.
MSET строит матрицу сходства всех векторов сохранённой памяти D и вычисляет её псевдообратную матрицу.
Добавки λI нет: λ=0. Численный допуск псевдообращения — rtol=1e-10.
Используется вся сохранённая память, без ограничения 20 ближайшими векторами.
Восстановление MSET — D·w, без нормирования на сумму весов, как в базовой формуле
[Argonne National Laboratory](https://www.osti.gov/servlets/purl/8130).
Память и обучающие/проверочные/калибровочные выборки классических AAKR/MSET содержат только полные
нормальные векторы. Пропуски не заменяются медианой или нулём. Исходные значения числовых датчиков
масштабируются по прошлой норме, состояния кодируются one-hot. Производные признаки режима, календарь,
время после пуска и индикаторы пропусков не добавляются в классический вектор.
Если в текущем векторе есть пропуск, оценка всего этого часа недоступна; он не считается нормальным часом.
Таблица отбора показывает complete_normal_rows и excluded_incomplete_normal_rows; таблица
«какие каналы исключают полные векторы» перечисляет конкретные проблемные каналы.
Если не набирается min_train_rows полных векторов обучения или calibration_rows полных векторов
калибровки, месяц помечается insufficient_complete_training_vectors/insufficient_complete_calibration_vectors.
Память по-прежнему ограничена настройкой memory_rows и обновляется новыми допущенными нормальными часами.
Псевдообратная матрица MSET повторно используется для текущей памяти; при обновлении словаря кеш
сбрасывается и не включается в экспорт. Сингулярная матрица, например из-за повторяющихся нормальных
векторов, обрабатывается псевдообращением, а не добавкой к диагонали.
Дополнительная линейная коррекция и второй устойчивый проход отключены для классических related-вариантов.
Измерения, исключённые контролем качества, остаются пропусками. MSET требует больше вычислений, чем AAKR.

Собственное значение действительно влияет на восстановление: это намеренное свойство классического метода.
Отклонение может частично «подтягивать» прогноз к самому себе; качество обнаружения нужно оценивать
по полученным метрикам, а не напрямую сравнивать величину его ошибки с ошибкой CatBoost.
Срезы прежних реализаций all_other и regularized_all автоматически считаются несовместимыми только
для AAKR/related и MSET/related. Checkpoints conditions этим изменением не затрагиваются.

Прежний conditions AAKR/MSET не изменён: он уже использовал автоматически отобранных корреляционных соседей,
а не только условия. Поэтому названия вариантов нужно читать с учётом выбранного метода.
Для CatBoost related по-прежнему выбирает ограниченное число соседей только по обучающей части.

* При `feature_sets=["conditions", "related"]` пустой `related_inputs` больше не пропускает related.
  Для каждого датчика выбираются до 6 других датчиков с абсолютной корреляцией Спирмена не меньше 0.2.
  Расчёт использует только допущенную норму из обучающей части первого обучения, максимум 5000 равномерно
  выбранных строк. Калибровка, проверка кандидата и будущие месяцы не участвуют в выборе.
  Собственный датчик запрещён во входах. Список фиксируется и сохраняется вместе с моделью.
* Ручной `related_inputs={"датчик": ["другой датчик"]}` имеет приоритет для указанной цели.
  Если подходящих автоматических связей нет, эта цель обучается по условиям; остальные используют связи.
  Таблица «Связи related» показывает входы, источник выбора и корреляции. Корреляция не доказывает причинность;
  общая зависимость от нагрузки и совместные неисправности могут ухудшать диагностику related, поэтому
  conditions остаётся отдельной моделью для сравнения.
* Параметры `related_policy`: `mode="auto"`, `max_inputs=6`, `min_abs_correlation=0.2`, `sample_rows=5000`.
  В режиме `manual` списки нужны для каждой цели, пустой список явно включает только условия для этой цели.
* CatBoostMulti начинает общую модель только для целей с не менее `min_sensor_rows` конечных измерений
  в обучающей части. Остальные остаются в схеме как недоступные, а не как нулевые значения.
  Когда позже в новых строках и памяти набираются измерения, для такого датчика создаётся отдельный CatBoost;
  уже обученная общая модель продолжает дообучаться. Появление датчика не требует перестройки общей модели.
  «CatBoostMulti: обученные датчики и ожидание измерений» показывает этот статус.
* `status.csv` пишется с начала запуска и обновляется по ходу работы. Ошибка одной модели сохраняется
  в её `error.txt`, отмечается как `failed`, остальные эксперименты продолжаются.
  Остановка ячейки сохраняет `interrupted`; уже готовые экспорты и месячные оценки остаются на диске.
* Отчёт показывает путь к экспорту только при наличии файлов модели, конфигурации и манифеста.
  Отсутствие результатов больше не объясняется автоматически «старым расчётом».

После замены ноутбука и `lib` перезапустите ядро и выполните разделы 1–3.
Оставьте прежний `output`: совместимые checkpoints conditions восстанавливаются; отсутствующий related
и не завершившийся CatBoostMulti рассчитываются. Для просмотра уже готовых результатов без обучения
достаточно разделов 1, 2 и 4. Выбор related сам по себе не включает обучение классификаторов.

## Перенос на компьютер с данными

1. На том компьютере также сохраните копию своего текущего 02: его настройки могут отличаться от локальной копии.
2. Перенесите новый ноутбук и обновлённую папку `training/lib`. Архив обновления содержит их вместе.
   Свои `incremental_settings.json`, `sensor_roles.xlsx`, `sensor_rules.json`, исходные данные и `runs` заменять не нужно.
3. При необходимости перенесите свои значения `SETTINGS` и `SENSOR_RULES` в новый ноутбук.
4. Перезапустите ядро один раз после замены библиотеки, чтобы Python использовал обновлённый код.

## Новый расчёт

Выполняйте разделы сверху вниз. В SETTINGS укажите модели, варианты входов, группы, пути и выходной каталог.
Раздел 2 показывает источники, периоды, допустимые строки, каналы и их назначение, пропуски,
примеры признаков и целей, события, режимы и фактические пороги нагрузки.

Раздел 3 запускает только регрессоры/детекторы. Классификаторы и их признаки не рассчитываются.
Последовательное обучение, калибровка, проверка кандидата и экспорт моделей сохранены.
Совместимые checkpoints восстанавливаются; отключение классификаторов не меняет веса регрессоров.
Новые оценки месяцев используют отдельный кеш: первый просмотр новой версией может потребовать пересчитать
прогнозы совместимых сохранённых моделей, без повторного обучения этих моделей.

После завершения ячейки выводятся результаты. Изображения встроены в ноутбук как PNG.
Большие таблицы и блоки моделей свёрнуты; открывайте их стрелками. Сохраните сам ноутбук после выполнения,
чтобы сохранить встроенные результаты.

## Просмотр сохранённого или прерванного расчёта

Выполните разделы 1–2, затем 4. Обучение в разделе 3 можно пропустить.
Переменные RESULT и LIVE не требуются. Для незавершённого эксперимента используются проверенные
месячные оценки; отчёт помечается промежуточным. Метрики регрессии и графики факта/прогноза
требуют соответствующих итоговых файлов. Если их ещё нет, доступны графики тревог и их оценки.

REPORT управляет просмотром: `views`, `budgets`, `units`, `experiments`, `start`, `end`, `sensors`.
Пояснения и примеры находятся над настройками. Для просмотра conditions и related выберите оба
варианта в `SETTINGS['feature_sets']`; это также определяет, какие эксперименты показываются.
Изменение REPORT не запускает обучение. Раздел 5 позволяет разбирать конкретные участки.

## Какие метрики видны

* MAE, RMSE, R² — отдельно по датчикам на допустимых часах выбранного периода.
  MAE/RMSE имеют единицы измерения соответствующего датчика. Они не усредняются между разными датчиками.
* Event Recall — доля обнаруженных аварий. Notification Precision — точность уведомлений с известным исходом.
* Стандартные sklearn classification report и confusion matrix — по часам с подтверждённой тревогой.
  Положительная метка означает предаварийное окно, а не произвольную аномалию.
* ROC AUC, Average Precision и случайные ориентиры; ROC/PR-графики.
* Фоновые уведомления на 720 часов, доля фонового времени в тревоге, заблаговременность,
  доступность диагностики и число ненаблюдаемых аварий.
* Важность признаков: только ненулевые значения и график первых 20.

Порог детектора уже выбран на отложенной норме по ограничениям на фоновые тревоги.
Порог по авариям тестового периода здесь не подбирается. Почасовые Precision/Recall
отличаются от Precision уведомлений и Recall аварий: в таблицах это разные столбцы.

Старые результаты могут не содержать новых MAE/RMSE/R² или сохранённых прогнозов.
Об отсутствии данных есть сообщение; отсутствующие метрики не восстанавливаются из нормированных ошибок.

## Классификатор: просмотр без обучения

Раздел 7 читает готовые `test_predictions.parquet` из 05. Укажите `CLASSIFIER_VIEW.root`, равный OUTPUT из 05,
или конкретный `CLASSIFIER_VIEW.file`. По умолчанию показывается последний тест каждого варианта;
`folds='all'` включает все периоды. Можно ограничить котёл и даты.

Показаны стандартные метрики, матрица ошибок, баллы во времени и распределения баллов
на фоновых и предаварийных часах. Используется сохранённый validation-порог best_f2;
если его нет — 0.5 с явной подписью. Здесь не загружается и не обучается модель.

Модель можно рассматривать на знакомой истории, но честно измерять качество на её обучении нельзя.
Нужны отложенные тестовые периоды либо новые наблюдения. Раздел 7 использует только сохранённые test-оценки,
проверяет дату доступности модели и исключает часы без известного исхода из расчёта метрик.
Отсутствие тестовых файлов означает, что нужно указать правильный каталог или сначала получить результаты в 05.

## Где сохраняются результаты

* `output/notebook_report/all_metrics.csv` — все метрики тревог по котлам и схемам.
* `output/notebook_report/regressor_sensor_metrics.csv` — регрессионные метрики по датчикам.
* `output/experiments/.../<котёл>/notebook_report` — таблицы, PNG и HTML отдельных моделей.
* `output/notebook_report/classifier_inspection` — изображения и метрики просмотра классификатора.
* `output/models.csv` — реестр экспортов для дашборда; `model_history` — месячные версии.

Ни просмотр отчётов, ни раздел 7 не изменяют обученные модели.
