# Обновление качества: что изменилось и как запустить на другом ПК

**Актуализация:** риск теперь обучается и отображается помесячно в разделе 3,
без итогового полного fit в разделе 7. См. [ОБУЧЕНИЕ_РИСКА_В_РАЗДЕЛЕ_3.md](ОБУЧЕНИЕ_РИСКА_В_РАЗДЕЛЕ_3.md).

Работы начаты 26 октября 2026 года. Эта инструкция описывает реализацию после доработки качества, контракт состояния `4`, экспорт `monitoring-3.2`. Подробный прежний [обзор кода](ОБЗОР_КОДА_И_АНАЛИЗ_ПАЙПЛАЙНА.md) сохранён как разбор исходных проблем. Полный справочник настроек — [ИНСТРУКЦИЯ.md](../ИНСТРУКЦИЯ.md), новые вложенные настройки приведены также ниже.

Реальная телеметрия недоступна разработчику. Исправлены проверяемые ошибки алгоритма и жизненного цикла; уменьшение числа ложных тревог или рост обнаружения на ваших котлах пока не измерены. Автоматический реестр использует имеющиеся документы и нагрузку и не устанавливает причину аварии независимо от них.

## 1. Перенос и первый запуск

1. Остановите расчёт и сохраните старый ноутбук вместе с его выводами. Сохраните собственные настройки путей, пороги и правила. Старую папку результатов оставьте на месте.
2. Распакуйте комплект в корень своей копии `boilers-main`, сохраняя структуру папок. В комплекте ноутбуки названы `02_Обучение_качество.ipynb` и `03_Проверка_качество.ipynb`: прежние ноутбуки не перезаписываются. Папки `training/lib` и изменённые файлы дашборда обновляются. Файлы телеметрии и `incremental_settings.json` в комплект не входят.
3. Откройте новый `02_Обучение_качество.ipynb`. Перенесите свои `data_paths`, `groups`, `run_thresholds`, `output` и индивидуальные правила в его ячейку настроек. Прежние токи в таблице ролей стали условиями; если у вас своя таблица, сохраните её другие назначения и перенесите только согласованные изменения ролей токов.
4. **Перезапустите ядро**, чтобы импортировался новый код. Выберите то же подготовленное Python-окружение. Новых библиотек относительно последних исправлений не добавлено; состав зависимостей — `training/requirements.txt`.
5. Выполните настройки и подготовку. Проверьте красную линию порога нагрузки, нижнюю границу выключения, таблицу токов, автоматически найденные пары приводов, конфликты нагрузки/токов и реестр остановов. Отдельные `.py` запускать не нужно.
6. Выполните остальные ячейки сверху вниз или Run All. Рекомендуемый первый набор в новом ноутбуке — только `CatBoost`, `conditions`, `local`. Другие сравнения включаются явно: иначе десятки сочетаний умножают время расчёта. `related` требует списка допустимых связанных каналов для каждой цели.
7. Таблицы и графики появятся в ноутбуке. Сохраните выполненный ноутбук. Готовые экспорты перечислены в `<output>/models.csv`; для дашборда нужен путь `model_dir`.

**Один первоначальный пересчёт после этого обновления необходим.** Изменились подготовка, признаки, отложенные выборки и масштабы ошибок. Старые модели нельзя честно продолжать так, будто они были обучены по новым правилам. В той же `output` несовместимые checkpoints автоматически копируются в `checkpoints/previous_versions` перед заменой. Обычное добавление нового месяца после этого продолжает совместимую модель; перезапуск с прежними данными восстанавливает готовые месяцы. Кэши завершённых начальных целей переиспользуются только при совпадении фактических входов, целей и параметров. Вручную удалять `fingerprint.json` не нужно.

Если хочется отдельно сохранить все старые отчёты, задайте новую `output`, например `runs/quality_v3`. Это удобный вариант сравнения двух версий, а не требование для устранения ошибки кэша. Экспорты содержат обученные веса и ограниченную память примеров; обращайтесь с ними как с конфиденциальными артефактами.

## 2. Как теперь проходит история от начала до результата

### 2.1. Время и роли

Единый загрузчик используется при обучении, проверке экспорта и в обновлённом дашборде. Нужны согласованные временные метки и сетка `step`. Дубли числовых измерений усредняются, состояние механизма берётся из последней строки дубля, даже если это пропуск. Числовое состояние `0/1` не превращается в `0.5`. Временные метки между узлами сетки отклоняются: код не переносит позднее измерение назад во времени. Невалидные даты и количество дублей сохраняются в аудите.

| Исходные строки | После подготовки |
|---|---|
| 10:00, нагрузка 140, состояние механизма 0 | нагрузка 150, состояние 1 |
| 10:00, нагрузка 160, состояние механизма 1 | одна строка 10:00 |
| 11:00, нагрузка 155, состояние отсутствует | состояние остаётся неизвестным |

Обязательный объявленный канал, отсутствующий в источнике, остаётся в схеме как `NaN`. Доля доступных входов и целей считается по объявленному составу. Нельзя незаметно улучшить покрытие, просто выкинув отсутствующие датчики. Единицы нагрузки и общих каналов проверяются при объединении котлов. Часовой пояс и правильность исходного объединения OPC с заявками должны быть согласованы владельцем данных; программа не угадывает часовую поправку.

### 2.2. Нагрузка, токи и физический останов

Основной канал работы котла — расход пара/согласованная нагрузка. Токи служат дополнительным свидетельством состава оборудования. Для автопорога нужно не меньше min_sensor_rows положительных наблюдений, а не длинный нулевой ряд с одним выбросом. Все 148 токовых каналов в поставляемой таблице ролей назначены `условие`; они больше не входят в среднюю ошибку проверяемых целей. Поэтому одновременно оценивать неисправность самого токового датчика как отдельной регрессионной цели эта настройка не будет.

Токи двигателя сгруппированы в пылесистему, питатели, тягодутьевые приводы, управляющие токи и прочие. **Выходной управляющий ток ПСУ не равен измеренному току двигателя ПСУ.** Он не используется вместо него для подтверждения подачи угля.

По ранней прошлой истории сохраняются типичный положительный ток и порог активности. При наличии однозначных названий формируются пары, например `ток двигателя мв-#а` ↔ `ток двигателя псу-#а`. Эта связь по имени — проверяемое инженерное предположение. При неоднозначном числе приводов пара автоматически не создаётся; её можно задать вручную через `current_pairs`. Сохраняются число совместно активных пар, мельницы без питателя, питатели без мельницы и покрытие этих свидетельств. Если пар нет, остаётся менее определённое агрегированное свидетельство мельниц и питателей. Никакое из этих свидетельств само по себе не доказывает горение.

| Наблюдение | Решение |
|---|---|
| Есть паровая нагрузка; токи мельниц нулевые | Работа по нагрузке сохраняется; возможен мазутный режим, причина не угадывается |
| Есть пар и положительный расход мазута, если он назначен условием | Дополнительное свидетельство мазутного/смешанного режима |
| Нагрузка пропала; мельница и её питатель работают | Неизвестный режим, признак вероятной работы пылесистемы; физический останов не выдумывается |
| Нагрузка ниже границы выключения, но активны согласованные пары | Конфликт; режим неизвестен, нужно проверить датчики и схему |
| Нагрузка ниже границы два часа, нет противоречащих свидетельств | Подтверждённый останов, физическое начало — первый низкий отсчёт |
| МВ-А и ПСУ-Б работают, остальные выключены | Совместная работа пары А или Б не подтверждена; признаки несовпадения сохранены |

Есть гистерезис: при пороге работы 140 нижняя граница выключения по умолчанию `140 × 0.9 = 126`. Значение между границами не переключает режим туда-сюда. Пропуск нагрузки ограниченно удерживается (`load_hold_hours=3`), затем режим неизвестен. Пуск по умолчанию исключает первые 24 часа. Пропуск не создаёт физический останов. После потери достоверной нагрузки прежний возраст работы становится неизвестным; после возврата данных действует unknown_recovery_hours (None означает startup_hours), затем используется наблюдаемый возраст без выдуманного старого времени работы. Автоматические пороги токов и нагрузки фиксируются по прошлому; при недостатке ранних наблюдений свидетельство остаётся недоступным, а не обучается с использованием будущего.

### 2.3. Длительное постоянство

Постоянный датчик не исключается из-за одного подозрения на залипание. По умолчанию `mask_frozen=False`, `mask_spikes=False`. Сохраняются значение, флаг подозрения, время удержания и изменение. Непрерывный, дискретный, редкий и непроверенный каналы имеют разные назначения.

Редкий `стартовый небаланс при включении в параллель` выделен в отдельную событийную схему `rare_changes::event`: важен момент изменения, а не многомесячное отклонение постоянного уровня. У неё непосредственный порог изменения `0.5`, подтверждение за один шаг, без 12-часового подавления. Это **не** схема с гарантированным месячным бюджетом уведомлений. Другим каналам тип `rare/discrete` назначается после проверки смысла.

Для постоянной регрессионной цели сохраняется константное ожидание с ненулевым масштабом. Если позднее появится вариация на допущенной норме, цель может получить деревья при обновлении. Новое значение не становится нормой немедленно. У токов, которые стали условиями, первое изменение видно как изменение входа и признак выхода из прежнего диапазона; автоматически назначать ему диагноз нельзя.

### 2.4. Реестр физических событий

Сначала собираются все подтверждённые остановы по нагрузке, включая случаи без отметки ремонта. Затем к остановам присоединяются документы `Состояние` в окрестности ±72 часа. Несколько документов около одного физического останова не создают несколько независимых аварий. Аварийный ремонт с последующим резервом не становится двумя авариями или противоречием сам по себе. Противоречащие документы и документ без найденного останова остаются видимыми.

Причина без документа — `Неизвестно`, а не `Авария` и не «исправно». История документов и дата доступности метки сохраняются; поздний документ не меняет решение, принятое до его появления. Проверенное исправление реестра задаётся `event_overrides` с явной датой доступности. Для устранения неоднозначных сопоставлений нужны реальные сведения специалиста; программа не может восстановить их из одной нагрузки.

### 2.5. Как выбираются часы обучения

В месячном срезе используются только прошлые, достаточно зрелые часы: допустимый рабочий режим, `Состояние=Работа`, достаточное покрытие входов и целей, минимум 14 дней до среза. Предаварийные и неопределённые предостановочные участки исключаются по доступным к срезу событиям. После завершённых ремонтов действует защитный интервал. Известная работа не доказывает полную исправность — это исходное предположение выбора нормы, которое остаётся инженерным ограничением.

Затем пригодная **вся прошлая история** делится постоянными календарными блоками. По умолчанию каждая третья неделя резервируется под калибровку; для обновлений с включённой проверкой есть резерв проверки. При первом обучении проверочный набор не требуется. Если рабочие кампании попали только в выделенные недели, до первого fit деление перебалансируется, оставляя настоящие отложенные часы. Если выделенная неделя попала в простой, резерв набирается из ещё не обучавшихся часов. Решение сохраняется в состоянии.

Главное правило: час, зарезервированный для калибровки, никогда не обучает текущую или следующую версию этой продолжаемой модели. Резерв проверки тоже не подмешивается в обучение. При `validate_candidate=False` отдельный резерв проверки не создаётся и не блокирует обучение. Нехватка калибровки не маскируется названием «нет истории».

**Пример:** имеется 6 000 пригодных прошлых строк, но последний месяц котёл стоял. Обучение может использовать старые нормальные кампании и отложенные блоки оттуда. Пустая последняя неделя сама по себе не мешает старту. Если же из 6 000 исходных строк после режимов, качества и защитных окон осталось 300 обучающих, причина другая и будет видна в `admission_diagnostics.csv` и журнале обновлений. 500 исходных строк не означают 500 пригодных обучающих плюс независимую калибровку.

Если новой нормы нет, используется предыдущий готовый детектор. Если кандидат ухудшился, сохраняются предыдущие веса, но его пороги могут быть пересчитаны по новой отложенной норме. Новый детектор без пригодного основного порога не заменяет рабочий. Проверка кандидата использует общую ошибку, старые режимы, провалы отдельных целей и явно заданные критические датчики. Отключение этой проверки экономит вычисления, но не превращает плохой прогноз в хороший.

### 2.6. Первое обучение и следующие месяцы

У CatBoost отдельный регрессор на цель; его входы содержат нагрузку, все назначенные условия, состояния, токи, их изменения и признаки режима. Отдельная цель не означает независимость от всех остальных входных датчиков. В `conditions` проверяемые цели не входят друг в друга. В `related` добавляются явно перечисленные связанные цели, кроме самой предсказываемой. Это может улучшить нормальную реконструкцию, но общий сбой связанных датчиков способен маскировать друг друга. В `forecast` используется доступное прошлое на заданный горизонт, а не текущий ответ.

Пример входа `conditions`: `[нагрузка=180, ток МВ-А=42, ток ПСУ-А=15, парная активность А=1, возраст работы=230ч, состояние насоса=1, …]`. Цель — `температура подшипника=62`. Модель учится ожидать температуру по этому составу условий. Для другого подшипника строится другое ожидание на тех же общих условиях.

При продолжении добавляется до 20 деревьев через `init_model`, которому передаётся временный CBM-снимок прежних деревьев, на новых принятых строках и ограниченной памяти старых режимов. Память выбирается по физической нагрузке и категориальным состояниям, а не по случайному первому числовому столбцу. Полного ежемесячного переобучения нет. При лимите деревьев предыдущая модель сохраняется со статусом; её бесконечное развитие сверх заданного лимита не обещается.

Готовые нативные CatBoost-модели не копируются через проблемный `deepcopy` библиотеки. Копируются изменяемые структуры конвейера, старые веса остаются неизменными, а продолжение обучает новый объект. Подготовка Pool переиспользуется по целям одного пакета. Потоки численных библиотек ограничены и в обучении, и в применении.

### 2.7. Калибровка и тревоги

Медиана прогноза — ожидание; фактическая разница имеет единицы датчика. Разброс квантилей дополняется инженерным минимумом и измеренным минимумом по **необучавшейся калибровке**. Затем ошибка приводится к сопоставимой оценке и дополнительно нормируется по прошлому разбросу. Такой же итоговый остаток используется для тревог и признаков классификатора. Диагностика сравнивает прогноз с простой константой и показывает слабопредсказуемые цели.

Если факт 420, ожидание 20, абсолютная ошибка 400 — это 400 единиц данного датчика. Это не «400% риска». Ширина `q75-q25=5` — центральная ширина квантильного прогноза, не обещание покрыть все нормальные измерения. Если ошибка сотни единиц при ширине 5, нужно разбирать цель, входной режим, единицы и пригодность модели. Новые диагностические отчёты позволяют увидеть это по каждой цели; они не устанавливают физическую причину без телеметрии.

Сохраняются схемы `mean`, `top5`, `max`, `fraction`, технологические группы и медленный знаковый сдвиг. Простое среднее всех доступных непрерывных целей есть: `mean::instant`. Оно устойчиво к одиночному шумному каналу, но может разбавлять один важный сбой. `max` чувствителен к такому сбою и к шуму; `top5` — промежуточный вариант. Группы и критические датчики помогают избежать разбавления технологически важного узла. Ни одна схема сама по себе не является универсальным диагнозом.

Порог настраивается на накопленных отложенных часах: ограничения касаются и числа уведомлений, и времени в тревоге. В отчёте есть размер калибровки, шаг различимости бюджета `720 / часы`, интервал неопределённости частоты и возраст калибровки. 222 часа дают шаг примерно **3.24 уведомления/720ч**: бюджеты 0.5, 1 и 2 на такой истории могут выбрать одну границу. Формальный статус `calibrated` означает выполнение ограничений на данном прошлом, а не гарантию будущей частоты. `evidence=limited` прямо указывает на короткую историю.

Окна сглаживания и подтверждение разрываются при простое, неизвестности, пропущенной оценке и разрыве времени. Разрозненные кампании не склеиваются в одну тревогу. Для калибровки не разворачиваются в память все часы многолетних простоев — сохраняются реальные временные разрывы.

## 3. Классификатор риска и классификатор причин

### 3.1. Что является одним входом риска

По умолчанию риск отвечает на вопрос: **«Во время уже подтверждённого отклонения будет ли зарегистрированный аварийный останов в ближайшие H часов с нужным упреждением?»** Это условный риск при тревоге; его нельзя читать как безусловную вероятность аварии в любой час работы.

Один пример — одна точка принятия решения: при подтверждении тревоги и затем каждые 6 часов активного эпизода. На вход идёт плоская строка признаков, а не необработанный куб измерений:

| Признак в момент 10:00 | Условное значение |
|---|---:|
| Среднее абсолютное отклонение сейчас | 1.8 |
| Средние за последние 6/24/48 ч | 1.4 / 1.1 / 0.9 |
| Рост за последний час | 0.3 |
| Доля датчиков с отклонением больше 1 | 0.25 |
| Ошибка группы подшипников, среднее/максимум | 2.2 / 4.1 |
| Покрытие окна 24 ч | 0.92 |
| Нагрузка, её изменение, токи и парные состояния | отдельные поля |
| Возраст эпизода, возраст модели, знакомый ли режим | отдельные поля |

Каждое окно смотрит только назад от 10:00. Конец и будущий пик эпизода не подаются на вход. Неполное окно имеет явное покрытие; нужно хотя бы 50% наблюдений последних 24 часов плюс текущий допуск/покрытие. Редкие событийные каналы получают собственные значения и признаки изменения. Идентификаторы аварий и эпизодов нужны для группировки, но удаляются из предикторов.

### 3.2. Откуда метки

Для H=24 часа положительный пример означает: впереди есть аварийный останов до 10:00 следующего дня, он известен к дате обучения, а до него не меньше `min_lead_hours=3`. Плановый, резервный, неизвестный останов, документ без наблюдаемого останова, неполное будущее или отсутствие наблюдаемой нагрузки не дают отрицательную метку. Такая строка исключается с конкретной причиной в `label_audit`.

Отрицательная метка — не «все остальные строки файла». Нужен выбранный момент решения при тревоге и достаточное наблюдаемое будущее без конкурирующего останова. Уже наблюдённая подтверждённая авария даёт положительную метку без ожидания остатка горизонта после неё; только отрицательный класс требует полного безаварийного горизонта. Будущие относительно даты обучения остановы при этом не используются. Повторные решения перед одной аварией остаются **одной положительной группой**, а не десятками независимых аварий. Повторные точки одного фонового эпизода остаются одной отрицательной группой. Обучающие веса ограничивают влияние длинных эпизодов.

По умолчанию независимые события собираются по группе котлов для одинакового семейства детектора. Это не требует `pooled`-регрессора: локальные регрессоры могут давать признаки для общего группового риска. У единиц сохраняются собственные идентификаторы и признак котла. Несовместимые семейства моделей/признаков не смешиваются.

### 3.3. Почему модель может обучиться, но процента риска ещё нет

Рабочая модель и оценка качества разделены:

- Рабочая голова обучается на доступных прошлых примерах, кроме постоянного группового резерва калибровки. Новые спокойные эпизоды продолжают обучать её, даже если последняя авария была давно. Новые строки добавляют деревья; старые примеры ограниченно повторяются с сохранением классов и представителей групп, чтобы редкие положительные примеры не исчезли из replay.
- Калибровка вероятностей использует группы, которых рабочая модель не обучала. Пересекающиеся по времени окна исключаются с защитой `H+48ч` внутри того же котла. Учитывается отличие долей классов в выбранном резерве. Это предварительная калибровка наблюдаемой выборки, а не подтверждение переносимости на все будущие режимы.
- Историческое качество оценивают отдельные модели: они обучены только до соответствующей границы, а проверены позже, с защитным промежутком и разделением групп. Итоговой дообученной головой нельзя проверять собственное обучающее прошлое. Сохраняется до трёх последовательных проверок; их зависимые результаты не выдаются за независимые эксперименты.

Нужно минимум две независимые положительные и две отрицательные группы для рабочей модели. Если третья авария годится только для проверки/калибровки, это **не** запрещает обучить модель на первых двух. При выделении резерва сохраняется этот минимум; соседние обучающие окна убираются вокруг пригодного отложенного эпизода, чтобы ближайшие отрицательные часы не обесценили всю положительную калибровку. Уже обученные точки не объявляются заново независимыми: пересечение с ними исключается из калибровки. При нехватке независимых групп калибровки сохраняется `trained_uncalibrated`: рабочий классификационный балл есть, подтверждённого процента нет. В экспорте это `risk_24h_score`, а `risk_24h` — `NaN`. Дашборд не выдаёт такой балл за вероятность. Даже откалиброванная на малом числе групп вероятность остаётся предварительной; границы неопределённости её надёжности на реальном объекте этим кодом не установлены.

Пустой по авариям тест даёт `single_class_test`: на нём можно оценивать фон/ошибку, нельзя подтвердить обнаружение аварий. Это ограничение проверки, не запрет построить рабочую голову. Если при отборе именно тревожных эпизодов положительных примеров нет, полезный результат — выявленная слепота детектора; отрицательные часы её не исправляют. Для отдельного исследования безусловного рабочего риска есть `samples='continuous'`, с другим смыслом вероятности.

При исправлении уже использованных меток или исторических признаков старая голова не может «разучить» неверные примеры добавлением деревьев: создаётся новая версия с сохранением прежней. Изменение классов тоже требует новой головы. Обычное поступление новых неизменённых примеров продолжает совместимую голову.

### 3.4. Классификатор причин

`cause` учит проверенные метки смысла: например, `mode_change`, `measurement_issue`, `pre_failure`. Автоматическая метка «впереди аварийный останов» не превращается в подтверждённую причину каждого отклонения. Непроверенные `suggestions` остаются подсказками. Без достаточной разметки — `requires_reviewed_episode_labels`; без откалиброванной уверенности/при низкой уверенности — `unknown`. Противоречащие метки одного момента явно блокируются.

При пересчёте эпизодов проверенные метки с прежними идентификаторами сохраняются. Если изменившийся порог создал другие эпизоды, неприсоединившиеся старые метки записываются в историю, а не автоматически переносятся на похожую тревогу.

## 4. Настройки новых механизмов

В конфигурации **55 верхнеуровневых параметров**. Пять новых перечислены ниже; остальные 50 описаны в основном справочнике. Вложенные политики можно переопределять частично; неизвестный ключ вызывает ошибку. Остальные словари, например `groups`, заменяются целиком.

### history_policy

| Поле | По умолчанию | Смысл |
|---|---|---|
| `block_hours` | `168` | Размер постоянного календарного блока, часы |
| `calibration_every` | `3` | Каждый третий блок — кандидат калибровки; целое ≥2 |
| `validation_every` | `9` | Период блоков проверки обновления; целое ≥3; действует только при включённой проверке |
| `bootstrap` | `True` | Создавать ранние последовательные модели/признаки до `first_test` |
| `reference_days` | `60` | Длина раннего опорного периода для автоматических порогов подготовки |

Ранний опорный период начинается с первого положительного рабочего наблюдения нагрузки до `first_test` (или начала истории, если его нет) и заканчивается не позже `first_test`. Историческое обучение начинается после него. При `bootstrap=False` пороги подготовки используют прошлое до `first_test`, а ранние модели не строятся. `first_test` теперь задаёт начало **основного отчёта**, а не принудительную потерю всей ранней истории классификатора. Ранние месяцы увеличивают число рассчитываемых срезов — это явная цена получения причинных исторических признаков.

### regime_policy

| Поле | По умолчанию | Смысл |
|---|---|---|
| `stop_hours` | `2` | Часы подтверждения низкой нагрузки для физического останова |
| `off_fraction` | `0.9` | Доля порога работы для нижней границы гистерезиса |
| `current_fraction` | `0.15` | Автопорог тока = эта доля его положительного 75-го процентиля ранней истории |
| `current_thresholds` | `{}` | Ручные пороги по общим ключам, общие или вложенные по котлам |
| `current_pairs` | `{}` | По котлам: список пар общих ключей токов двигателя мельницы/питателя; без записи для котла — однозначное сопоставление по имени |
| `oil_channels` | `[]` | Дополнительные общие ключи свидетельств мазута; должны иметь роль `condition`. Расход мазута с такой ролью обнаруживается и автоматически |
| `unknown_recovery_hours` | `None` | Восстановление наблюдений после неизвестной нагрузки; None использует startup_hours. 0 отключает защитное ожидание, возраст всё равно остаётся неизвестным |

```python
"regime_policy": {
    "current_thresholds": {"К-5": {"ток двигателя мв-#а": 10.0}},
    "current_pairs": {"К-5": [["ток двигателя мв-#а", "ток двигателя псу-#а"]]},
},
```

Число 10.0 — пример синтаксиса, **не инженерно подтверждённый порог**. В ручном списке нужно перечислить все желаемые пары этого котла; он заменяет автоматическое сопоставление для него. Точные ключи берутся из аудита. Пустой список пар для конкретного котла отключает именно парное сопоставление, но оставляет агрегированные признаки токов. Поля неизвестных каналов не следует использовать для обхода проверки.

### risk_policy

| Поле | По умолчанию | Смысл |
|---|---|---|
| `scope` | `"group"` | Общий риск по группе; `"unit"` — отдельно по котлам |
| `samples` | `"episodes"` | Решения во время подтверждённых отклонений; `"continuous"` — регулярные пригодные рабочие точки |
| `sample_hours` | `6` | Период решений внутри эпизода/регулярной выборки, часы |
| `min_positive_events` | `2` | Минимум независимых положительных групп рабочего обучения |
| `min_negative_groups` | `2` | Минимум независимых отрицательных групп рабочего обучения; для небинарных причин — нижний предел по классу |
| `min_calibration_groups` | `2` | Минимум независимых отложенных групп каждого класса для калибровки вероятностей |
| `confidence` | `0.7` | Порог выдачи класса причины при наличии калибровки; не порог регрессионной тревоги |

`risk_horizons=[24,168]` — горизонты риска, а `horizons=[1,6]` — горизонты регрессионного forecast: это разные задачи. Горизонт риска должен быть больше `min_lead_hours`.

### critical_sensors и event_overrides

```python
"critical_sensors": ["точный общий ключ важного датчика"],
"event_overrides": [{
    "unit": "К-5", "stop": "2025-06-01 10:00",
    "type": "Авария", "label_available_at": "2025-06-03",
    "reason": "проверено по журналу",
}],
```

Оба списка по умолчанию пусты. Критические цели дополнительно защищаются при сравнении кандидата; они не создают новый аварийный класс. `event_overrides` уточняет существующий останов с этим временем; допустимые типы — `Авария`, `План`, `Резерв`, `Неизвестно`. Указанная дата доступности обязательна. Пример не должен копироваться как реальная авария.

В правилах датчика добавлены `scale_floor` и `resolution` — неотрицательные минимумы масштаба **в физических единицах этого датчика**, по умолчанию 0. Они не меняют исходное значение. Минимум ошибки также оценивается по отложенной истории. Не задавайте эти числа для подавления неудобных тревог без проверки измерительного канала.

## 5. Что смотреть после Run All

Все перечисленные таблицы выводятся автоматически в разделах 2, 4 и 7 ноутбука.

| Результат | Вопрос, на который отвечает |
|---|---|
| Аудит режимов и токов | Правильно ли распознаны работа, мазутные случаи, пары приводов и конфликты? |
| `admission_diagnostics.csv` | Сколько было исходных прошлых строк, рабочих, с нужным покрытием и допущенной нормы в каждом срезе? |
| `updates.json` | Когда началось обучение, сколько реально было train/cal/validation, принято ли обновление, почему сохранена прежняя модель? |
| `calibration_sensor_diagnostics.csv` | Какие цели плохо предсказываются, какова ошибка в физических единицах, лучше ли модель константы? |
| `target_update_diagnostics.csv` | Не скрывает ли общая медиана ухудшение конкретной цели? |
| `calibration_diagnostics.csv` | Какой порог выбран, сколько часов, насколько различим бюджет, заимствован ли порог у донора? |
| `summary.csv` | Доступность, уведомления, время в тревоге, обнаружение всех и наблюдаемых событий |
| `comparison_common_hours.csv` | Сравнение одинаковой схемы и бюджета у моделей на действительно общих часах |
| `comparison_frozen.csv` | Как первая полностью замороженная модель работает на последующей истории |
| `comparison_periods.csv` | Обновляемая и замороженная версии на 1, 3, 6 месяцах и всей доступной проверке |
| `interpretation_status.json` | Состав классов и независимых событий, причины отсутствия меток, обучение/калибровка/проверка головы |
| `models.csv` | Где лежат переносимые готовые модели |

Обнаружение считается и по всем подходящим зарегистрированным авариям, и по наблюдаемым: ранние аварии без работающего детектора не исчезают из общей оценки. Неизвестные предостановочные участки не выдаются за достоверный нормальный фон: их часы и уведомления показаны отдельно. На горизонте без аварий не заявляется подтверждённый recall.

Основные статусы регрессии: `insufficient_training_data`, `insufficient_unseen_calibration`, `insufficient_valid_calibration_scores`, `insufficient_unseen_validation`, `no_new_admitted_rows`, `candidate_rejected`, `tree_capacity_reached`, `initial`, `updated`. У каждого есть числовой аудит. Старый общий `insufficient_partition_data` новым разбиением не используется.

Основные статусы голов: `no_observed_labelled_examples`, `training_requires_two_classes`, `insufficient_training_events`, `trained_uncalibrated`, `trained`; отдельно `probability_status`, `test_status`, `partitions`, `evaluation_partitions`, `forward_checks`, `label_audit`. Несколько тысяч строк не означают несколько тысяч независимых аварий.

## 6. Применение и границы проверенного

Готовый экспорт содержит код, веса, роли, сохранённые пороги нагрузки/токов, масштабы, настройки и манифест. Обновлённый backend использует ту же подготовку и историю до выбранного момента; месячная граница не создаёт новый пуск. Для ограниченного расчёта берётся полная причинная подготовка и необходимый хвост численных окон. При ручном урезании входной предыстории возраст режима может быть неизвестным — ноутбук проверки позволяет явно управлять этим, но не восстанавливает отсутствующие часы.

В новом ноутбуке `INTERPRETATION['attach']=True`: успешные доступные головы добавляются в итоговый экспорт автоматически. Их `available_at` — дата, к которой доступны обучение и метки. До этой даты на историческом дашборде нельзя показывать прогноз итоговой головы. Историческая проверка головы находится в отдельных последовательных проверках. Неудачная новая попытка не оставляет старую голову активной молча; прежний файл архивируется вне активного экспорта. Месячные исторические экспорты не получают задним числом будущую голову.

Дашборд показывает устойчивое отклонение, а не автоматически подтверждённое предаварийное состояние. Индекс соответствия режиму не является вероятностью аварии и процентом остаточного ресурса. Неоткалиброванный балл риска не рисуется как процент.

Локально проверяются синтетические сценарии: длительный простой перед срезом, пустые выделенные недели, резерв без утечки в будущий train, неизвестный останов/пропуск, мазут и токи, несовпадающие приводы, редкая цель, три аварии, тест без аварий, новые спокойные эпизоды после последней аварии, групповой риск, повторный запуск, миграция, экспорт, граница месяца, равенство runtime и месячного расчёта, обновляемый вывод в настоящем Jupyter. Итог проверки и число тестов записаны в `IMPLEMENTATION_STATUS.md`.

Не установлены без реальных данных: верные физические пороги всех токов, корректность всех связей по названию, истинные причины неразмеченных остановов, реальная частота ложных тревог, переносимость риска между котлами, выигрыш `related` перед `conditions`, достаточность режимного покрытия и надёжность вероятностей при редких авариях. Для этого теперь есть воспроизводимые отчёты и сравнения; положительный синтетический тест не выдаётся за решение этих эмпирических вопросов.

## 7. Важность признаков — feature importance

Расчёт автоматический, по сохранённым деревьям, без нового обучения и без использования будущих ответов. Используется CatBoost `PredictionValuesChange`: насколько разбиения по входу меняют прогноз модели. Это глобальная важность входов данной обученной версии. Она не показывает направление влияния и не является причиной конкретной тревоги.

Например, для температуры подшипника модель может использовать нагрузку на 40%, ток МВ-А на 20%, состояние насоса на 15%, прочие входы на 25%. Это значит, что прогноз этой температуры опирается на такие входы. Это **не** означает вероятность поломки мельницы 20%, долю ошибки от мельницы или доказательство её неисправности. Числа в примере вымышлены.

- Для каждого датчика-цели сохраняется собственный список входов. У обычного квантильного CatBoost это общая важность трёх выходов `q25/q50/q75`; отдельная причинная оценка каждого квантиля не заявляется.
- Для сводки входа считается среднее процентов по реально обученным целям. Цели имеют равный вес; константные, необученные и неподдерживаемые модели показаны статусом и не разбавляют сводку нулями. Сводка не означает критичность оборудования.
- У общего `CatBoostMulti` важность относится к общей многомерной модели, не искусственно размножается по целям. У `CatBoostCorrection` — к модели поправки. Для моделей без выбранного нативного метода выводится недоступность.
- Для `risk_24h`, `risk_168h` и `cause` строятся отдельные важности их входных признаков. График головы риска относится к рабочей голове, а не подменяет независимую историческую проверку.
- Разница между версиями выражается в **процентных пунктах**: 10% → 15% означает +5 п.п. Изменение важности не равно изменению качества; проверяйте его вместе с прогнозной ошибкой и временными проверками. Погрешность округления CSV не создаёт фиктивный сдвиг.

В разделе 4 ноутбука автоматически выводятся 25 основных входов общей сводки. В разделе 5 под обычным графиком появляются таблица и диаграмма 20 основных входов выбранной цели. В `DETAIL` можно задать:

```python
"importance_sensor": "точный общий ключ цели",  # None — первая обученная цель
"importance_month": "2025-05",                 # None — последняя сохранённая версия
```

Дата версии подписана явно. Период обычного графика `start/end` и версия importance выбираются раздельно: нельзя выдавать важность итоговой июньской модели за объяснение мартовского исторического решения. Изменение этих двух полей требует только ячейки настроек и раздела 5, не обучения. Полные названия и все входы остаются в таблицах CSV, даже если подписи диаграммы сокращены.

Файлы регрессии находятся в `experiments/<эксперимент>/feature_importance/<срез>/`: `feature_importance.csv`, `feature_importance_summary.csv`, `feature_importance_delta.csv`, `importance.json`. Последние таблицы дублируются в корне эксперимента; таблицы версии входят в соответствующий экспорт. У головы — собственная папка `interpretation/<голова>` или общая `interpretation_groups`; её таблица также присоединяется к итоговому экспорту при `attach=True`. Погрешность или недоступность вспомогательного расчёта отмечается статусом, успешно обученные веса из-за этого не отбрасываются.

**Как использовать анализ:** высокая важность нагрузки ожидаема, но преобладание номера котла или календарных признаков у риска требует проверки, не научилась ли модель отличать историю котлов вместо предаварийного процесса. Сильно связанные входы способны делить или перехватывать важность друг у друга; низкая доля одного из них не доказывает его бесполезность. Деревья не гарантируют корректной экстраполяции только потому, что вход важен. Этот отчёт помогает проверять модель, а не автоматически удалять «неважные» каналы. Локальные SHAP-объяснения конкретного решения и проверочная permutation importance — другие методы; их значения здесь не подменяются нативной глобальной важностью.


Последняя повторная проверка и полное объяснение исправлений: [ПОВТОРНАЯ_ПРОВЕРКА.md](ПОВТОРНАЯ_ПРОВЕРКА.md). Включены доступность меток во времени, целые срезы pooled, фактическое продолжение CatBoost, пересмотр нормы и атомарное обновление экспортов.

Альтернативный `CatBoostCorrection` теперь фиксирует опорную модель аналогов:
иначе поправки, выученные до и после обновления опоры, описывали разные ошибки.
Опора учится на первых 70% первоначальной нормальной истории; CatBoost — на
ошибках оставшейся отдельной части, затем продолжает поправку по новым месяцам.
Память всей модели обновляется, опора не меняется. Это осознанное ограничение:
адаптация возложена на поправку, поэтому метод нужно сравнивать с обычным
CatBoost на последующих месяцах. Инженерные и измеренные минимумы масштаба
используются и общей моделью, и моделью поправки.

Дополнение без смены контракта: прежние двухпанельные графики во время обучения,
отдельные обновляемые карточки и причинная история риска. Параметры LIVE,
примеры подписей и точные требования к событиям —
[ГРАФИКИ_И_ГОТОВНОСТЬ_РИСКА.md](ГРАФИКИ_И_ГОТОВНОСТЬ_РИСКА.md).
