# Повторная проверка качества, 27 октября 2026

Основание: просьба повторно проверить всю реализацию, исправить пропуски и объяснить последствия. Исходная телеметрия недоступна; проверяются код, причинность, граничные случаи и согласованность расчётов. Предыдущий успешный набор тестов не заменяет новые независимые сценарии.

## План проверки и исправлений

1. Подготовка: смешанные форматы дат, пропуски нагрузки, достоверность автоматических порогов токов, имена ручных настроек.
2. Выборки: постоянство резервов и целостность временного среза всех котлов при перебалансировке/ограничении размеров.
3. Прогноз и тревоги: покрытие и вклад именно той группы, которая формирует оценку; явные часы без модели; сохранение неизвестности.
4. Классификаторы: доступность меток на историческую дату, изменение групп, независимость проверок; проверка не должна уничтожать уже обученные веса.
5. Перенос и эксплуатация: подготовка без подстройки к получателю для строгого transfer, совпадение standalone/runtime, целостная публикация голов и отчётов.
6. Проверки: новые воспроизводящие сценарии, затем необходимый общий набор, Run All и новый переносимый комплект.

Ниже описаны найденные ошибки и исправления. Контракт состояния изменён на **4**, формат экспорта — **monitoring-3.2**, контракт классификатора — **3**. Предыдущий комплект `monitoring-3.1` заменён новой сборкой.

## 1. Самое существенное: фактическое дообучение CatBoost

В проверяемой версии CatBoost 1.2.10 обнаружена воспроизводимая зависимость продолжения от того, как передаётся предыдущая модель. Один и тот же ансамбль после передачи живым, только что обученным объектом и после загрузки из файла давал разные результаты на новых целевых значениях. Это могло делать поведение запуска с нуля и продолжения из checkpoint различным.

Контрольный пример — искусственная температура, сначала порядка 30–60, затем новый постоянный уровень 100. В первом, старом варианте продолжение добавляло деревья, но медианный прогноз оставался примерно 44. Вариант со свежим снимком действительно сдвигает прогноз к 100. Проверяется уменьшение ошибки на новых целях и совпадение продолжения для живой и загруженной модели; старые прогнозы первоначального объекта остаются неизменными.

Первое предположение о достаточности `boost_from_average=False` было уточнено: отдельный флаг **не устраняет** зависимость от состояния живого объекта. Теперь перед каждым продолжением прежние деревья сохраняются во временный CBM-файл и передаются в `init_model` **путём к файлу**. CatBoost загружает чистый снимок ансамбля и добавляет новые деревья. Флаг автоматической начальной константы при продолжении также явно выключен. Не используется `deepcopy`, не переобучаются заново все прежние деревья, временный файл удаляется после fit. Точный внутренний дефект библиотеки не объявляется установленным по исходникам C++; исправление основано на воспроизводимом различии и проверке результата.

Путь к файлу — поддерживаемая форма `init_model` в [официальном API CatBoost](https://catboost.ai/docs/en/concepts/python-reference_catboostregressor_fit#init_model). Проблемы различий/зависаний при продолжении через живой объект и копию также обсуждались в [репозитории разработчиков](https://github.com/catboost/catboost/issues/2784). Ссылка не доказывает причину каждого прежнего зависания на вашем ПК.

**Последствия:** очередной месяц должен действительно корректировать прогноз по новым допущенным примерам. Сохранение и загрузка модели не должны менять смысл продолжения. Цена — временная запись/чтение ансамбля перед добавлением деревьев. Для контроля зависаний есть отдельный процесс с ограничением времени: 120 продолжений двух моделей с категориальными входами, без Python-копирования нативных моделей.

Дополнительно исправлен случай постоянного нового целевого значения: раньше уже существующий CatBoost мог просто сохраняться без коррекции. Теперь постоянный новый уровень допускается в продолжении, если входы пригодны для обучения. Датчик не удаляется из-за постоянства.

## 2. Найденные недоработки и их последствия

| Что было | Что исправлено | Как меняется результат |
|---|---|---|
| В pooled перенос последних N строк в резерв мог разделить один момент разных котлов между train/cal/validation | Все операции двигают целые временные срезы; ранее обученный срез не становится калибровочным у соседнего котла | Проверка меньше опирается на почти тот же момент другого котла; размеры округляются до целого среза |
| Калибровочный лимит мог разрезать такой срез | Срез целиком сохраняется или исключается; для минимально необходимой калибровки допускается превышение лимита на ширину одного среза | Нет искусственного недостатка из-за нечётного лимита; лимит становится приблизительным на несколько строк |
| Часы до первой готовой модели отсутствовали в итоговой временной таблице | Вся доступная сетка проверяемого периода сохранена, отсутствие модели обозначено NaN | Доступность может стать ниже: прежде пропущенные часы теперь видны, а не скрыты |
| Одинаковым числом описывались простой и работа без оценки | Добавлены working_unscored_hours, non_working_hours, availability_operating | Видно, сколько именно рабочих часов система не смогла оценить |
| Группа датчиков зависела от покрытия всех остальных целей | Для группы используется её собственное покрытие | При недоступности другого узла доступная группа продолжает оцениваться |
| Вклад в тревогу группы рассчитывался по всем датчикам | Матрица вклада содержит только датчики этой группы | Причиной групповой оценки больше не показывается посторонний канал |
| Для исторических проверок классификатора учитывалось время измерения, но не всегда время появления метки | У каждой метки есть отдельная дата доступности, она не является входом; поздние метки исключены из ранних fit | Исторические метрики могут стать хуже или оказаться недоступны; исчезает знание из будущего |
| Изменение групп событий могло не менять признаки и метки, позволяя продолжать несовместимую голову | Идентичность группы и дата доступности входят в проверку обученной истории | Исправление групп явно пересоздаёт голову вместо неправильного продолжения |
| При отборе replay равномерно по времени можно было потерять все редкие положительные примеры | Replay сохраняет классы и представителей независимых групп | Новый спокойный месяц не приводит к fit на одном отрицательном классе |
| Ограниченная или сбойная дополнительная проверка могла оборвать сохранение уже обученного классификатора | Рабочая голова сохраняется до проверок, их недоступность имеет отдельный статус | Прерывание проверки не теряет завершённое обучение; нельзя считать такую проверку успешной |
| Самый короткий файл котла ограничивал всю групповую историю | Общая дата по умолчанию — самый поздний доступный конец, полнота будущего проверяется по каждому котлу отдельно | Новые события остальных котлов не теряются из-за устаревшего участника |
| Идентификатор общей головы включал абсолютный путь | Идентичность определяется семейством эксперимента и котлами | Перенос папки результатов сам по себе не начинает новую голову |
| Пути к тем же источникам входили в смысловую совместимость checkpoints | Смысл сравнивается по данным, ролям, правилам и параметрам; расположение файлов отдельно | Одинаковые данные можно перенести без ненужного повторного fit |
| Смена сопоставления каналов только получателя могла не обновить экспорт | Подпись экспорта учитывает роли, псевдонимы, единицы и подготовку получателя | Сохраняется нужная модель с правильными новыми именами входов |
| transfer местами использовал подготовку по получателю | Прогнозная подготовка получателя использует сохранённые пороги и состав свидетельств донора | Получается заявленный строгий перенос; качество может снизиться, если донор физически не подходит |
| Истинные события получателя могли зависеть от порога перенесённого детектора | Для оценки сохранён независимый исходный реестр объекта | Детектор не определяет себе «правильные ответы» своим же порогом |
| Ручной будущий останов мог требоваться при историческом применении | В runtime реестр обучающих/проверочных событий не строится | Экспорт работает без будущих заявок и ручных уточнений события |
| Несколько исправлений одного события могли зависеть от порядка списка | Сохраняется история ручных решений; выбирается последнее доступное на заданную дату | Ранние решения не теряются при позднем пересмотре; противоречия одной даты запрещены |
| Короткая заявка могла обрезать длительность наблюдаемого останова | Сохраняется полный физический интервал плюс документы | Правильнее график событий и защитный период после возвращения в работу |
| После длительного отсутствия нагрузки мог сохраняться уверенный старый возраст работы | Возраст становится неизвестным, вводятся наблюдаемый возраст и период восстановления | Меньше ложной уверенности в режиме после провала данных; часть часов временно не оценивается |
| Для порога тока хватало длинного ряда нулей и одного положительного выброса | Требуется достаточно положительных наблюдений; ручные пороги проверяются по именам | Одно случайное значение не превращает ток в надёжное доказательство включения |
| Отсутствующие токи донора выпадали из знаменателя покрытия | Они остаются неизвестными в ожидаемой схеме | Покрытие больше не выглядит полным при отсутствующей половине приводов |
| min/max/маскирование могли задаваться ошибочными строками или противоречащими defaults | Правила проверяются до обучения; инструментальные минимумы из defaults действительно применяются | Понятная ранняя ошибка вместо тихого маскирования всех часов или игнорирования настройки |
| CatBoostMulti не сохранял все ограничения масштаба, а сравнение с константой было неполным у вспомогательных моделей | Общая модель использует инженерные/калибровочные минимумы и сохранённые центры; модель поправки хранит базовый центр | Ограничение датчика не теряется в альтернативном методе, диагностический baseline не становится NaN без причины |
| CatBoostCorrection обучал поправку к одной модели аналогов, а затем менял саму опору | Опорная модель обучается на первой части начальной истории и фиксируется; поправка обучается на отдельной части и далее продолжается | Цель поправки остаётся одинаковой между месяцами. Адаптацию выполняет CatBoost; недостаток фиксированной опоры нужно оценивать сравнением с обычным регрессором |
| Разные ISO-форматы в одном столбце могли превратиться в ложные пропуски | Принимаются смешанные ISO-форматы, время унифицировано до ns; неоднозначные день/месяц отклоняются | Меньше потерь правильных дат и случайных сдвигов календаря |
| Известные служебные поля ремонта можно было назначить входом | Состояние ремонта и _Тип запрещены как предикторы/цели | Модель не обучается по административной информации, отсутствующей в эксплуатации |
| Добавление голов меняло файлы экспорта до обновления манифеста | Готовится целая временная версия, затем публикуется атомарно | При сбое записи сохраняется прежний целый экспорт |
| Старый экспорт мог сохранить неподходящую/снятую голову | Удаление и архивирование входят в ту же публикацию; несовместимый основной контракт не принимается | Не применяется незаметно старая модель риска с другим смыслом входов |
| Риск после head-only настройки мог использовать старую политику отбора основного детектора | Политика samples хранится в каждой голове, runtime читает фактически присоединённые горизонты | Можно корректно применить continuous или собственный горизонт без подмены смысла |
| UI показывал только 24 и 168 часов | Горизонты берутся из результата модели | Пользовательские 48/72 и другие горизонты не исчезают с экрана |
| Персональное сглаживание датчика в backend перескакивало через пропуски | Окно сбрасывается на разрыве каждого канала, длительность не обрезается до целого числа часов | Показатель датчика после возврата измерений не наследует старое отклонение |
| Survival мог считать период пропуска наблюдений известной безаварийной жизнью | Наблюдение цензурируется на первом разрыве/неопределённом документе; поздние метки не обучают ранний fit | Эксперимент осторожнее обращается с неизвестным будущим; готовым прогнозом ресурса он не становится |

### Если пересмотрена ранее обученная норма

При обычном новом месяце добавляются деревья. Особый случай — уже использованные нормальные строки были отозваны: например, исправлены сведения об аварийном участке. Старые деревья уже содержат их влияние, поэтому честно «забыть» строки одним продолжением нельзя.

Теперь проверяется состав ранее использованных строк. При отзыве выполняется явное пересоздание по исправленной норме со статусом `rebuilt_after_normal_retraction` и числом отозванных строк. Постоянные резервы калибровки/проверки не превращаются в train. Исходный замороженный детектор остаётся в сравнительном отчёте, а не подменяет исправленную рабочую модель.

Если для восстановления недостаточно пригодной истории или порога, ставится `unsafe_retracted_normal_history`: старые веса сохраняются для восстановления, текущие оценки скрыты как неизвестные. Дашборд объясняет причину. Это предотвращает выдачу «нормы» по модели, о загрязнённом обучении которой уже известно. Такая остановка оценивания — осознанная цена достоверности.

## 3. Как теперь устроена вся цепочка и почему изменения нужны вместе

**Подготовка.** Часовая сетка, роли, единицы и пропуски одинаковы в обучении и применении. Числовое состояние не усредняется с другим состоянием; объявленный отсутствующий канал не исчезает из покрытия. Нагрузка определяет наблюдаемую работу, токи описывают оборудование и противоречия. Подозрение на постоянство не является приказом удалить датчик.

**Норма.** В модель поступают зрелые прошлые рабочие часы с достаточным покрытием и исходным подтверждением работы, с защитой около известных событий. Отметка «Работа» остаётся исходным предположением исправности, а не независимым доказательством. Неизвестные остановы защищают подозрительные участки, вместо обучения отрицательного риска на них.

**Выборки.** Используется вся пригодная прошлая история. Нехватка данных в последней неделе не запрещает старые рабочие кампании. Резервы постоянны, в pooled целый момент всех присутствующих котлов принадлежит одной части. Первый fit требует обучающих и независимых калибровочных строк, но не отдельной проверки кандидата.

**Регрессор.** Для каждой цели CatBoost ожидает значение по условиям, состояниям, токам и их изменениям. `conditions` не использует другие проверяемые цели. Для `related` задаются проверенные связи с другими целями; сама предсказываемая цель не является своим входом. `forecast` использует сдвинутое прошлое. Эти варианты не включены все автоматически: основной набор — CatBoost/conditions/local, альтернативы выбираются явно.

**Продолжение.** Новая принятая норма плюс память старых режимов добавляют деревья через чистый снимок предыдущего ансамбля. Нет скрытого ежемесячного fit с нуля. Исключения — изменение смысла входов/правил, отзыв старой нормы и несовместимый контракт. При обычном отсутствии новых часов используется прежняя пригодная модель; при лимите деревьев рост прекращается с явным статусом.

**Проверка кандидата.** При включении сравниваются прогнозные ошибки старой и новой модели, старые режимы, отдельные провалы и критические каналы. По умолчанию допустимое общее ухудшение — до 25%; для важных целей есть отдельные ограничения. `validate_candidate=False` убирает проверочные прогнозы и резерв, но сохраняет независимую калибровку. Выключение не подтверждает качество нового кандидата.

**Масштаб ошибки.** Физическая разница между фактом и ожиданием сопоставляется с квантильным разбросом, инженерным минимумом и измеренной ошибкой на отложенной норме. Слишком узкая прогнозная полоса не должна делать небольшую обычную ошибку огромной относительной аномалией. Однако расширение масштаба само по себе не исправляет слабый прогноз и может снизить чувствительность к небольшому сдвигу. Поэтому сохраняется физическая ошибка и сравнение с константой по каждой цели.

**Тревоги.** Есть среднее всех непрерывных целей, максимум, top-5, доля превышений, группы и медленный знаковый сдвиг. Среднее может разбавлять одиночную важную неисправность, максимум чувствителен к шуму, группы требуют разумного физического состава. Редкие/дискретные изменения вынесены в самостоятельные события. Порог настраивается по числу уведомлений и времени в тревоге на отложенной истории; короткая история помечается ограниченной, а не гарантирует будущий месячный бюджет.

**Проверка регрессии и тревог.** Первая полностью замороженная версия сравнивается с адаптацией на 1/3/6 месяцах и всём периоде. Часы до готовности модели и неизвестные участки видны. Сравниваются одинаковые схемы на общих часах, но полная доступность сохраняется отдельно: хорошая точность на малом наблюдаемом фрагменте не означает хорошую работу всей системы.

**Риск.** По умолчанию один пример — решение при подтверждённом отклонении, затем каждые шесть часов активного эпизода. Вход — признаки текущего состояния и прошлых окон 6/24/48 часов, групповые ошибки, режимы, токи, качество и возраст модели. Будущие пик/конец эпизода не подаются. Автоматическая положительная метка означает наблюдённый аварийный останов внутри горизонта с нужным упреждением. Отрицательная требует полностью наблюдаемого будущего без конкурирующего останова. Повторные точки одной аварии не считаются разными авариями.

**Что означает риск.** `samples=episodes` — условный риск во время отклонения. Он не спасает аварии, перед которыми базовый детектор вообще не выдал пригодного эпизода. `samples=continuous` исследует иной вопрос — риск на регулярных рабочих точках. У каждой головы сохраняется её собственный смысл выборки. Групповой риск объединяет котлы одного семейства, но не доказывает физическую взаимозаменяемость котлов.

**Рабочая голова и её проверка.** Достаточность обучения, калибровки вероятностей и будущей проверки разделена. При малом количестве отложенных событий может быть обученный балл без подтверждённого процента — `trained_uncalibrated`. Отсутствие аварий в тесте не запрещает построить рабочую голову, но не подтверждает обнаружение. Исторические модели видят лишь метки, уже известные на дату их fit. Их сырые оценки явно помечены; проверка сырых оценок не объявляется доказательством качества финальной откалиброванной вероятности.

**Причины.** Классификатор смысла использует проверенные человеком классы эпизодов. Автоматическая метка «впереди авария» не означает конкретную причину отклонения. Без подтверждённых причин сохраняется unknown. Проверенные исправления не теряются, несовместимая история головы пересоздаётся с архивированием прежней.

**Feature importance.** Сохраняется важность входов по каждой регрессионной цели и каждой голове, среднее по обученным целям и изменения версий. Это глобальная опора модели. Высокая важность номера котла или календаря у риска — повод проверить, не распознаёт ли модель состав исторической выборки. Коррелированные входы могут делить влияние; низкая индивидуальная доля не доказывает бесполезность датчика. Отдельное объяснение причины конкретной тревоги этим не заменяется.

**Применение.** Код, веса, подготовка, пороги и головы экспортируются вместе. Ранние исторические часы не получают поздно обученную голову. Обновление экспортов атомарно, пути к тем же данным не меняют смысл модели, пользовательские горизонты видны в UI. Индекс здоровья описывает соответствие ожидаемому режиму, а не вероятность аварии или процент остаточного ресурса.

## 4. Новые и уточнённые настройки

- `regime_policy.unknown_recovery_hours=None`: после потери достоверной нагрузки используется восстановительный период длиной `startup_hours` (обычно 24 ч). Можно задать собственное неотрицательное число, включая 0. Старый возраст при этом остаётся неизвестным до нового наблюдаемого цикла; физический останов не выдумывается.
- Для автопорога тока нужно не меньше `min_sensor_rows` **положительных** измерений ранней истории. Нули не являются подтверждением рабочего уровня. Ручной порог может задать специалист; опечатка в имени канала теперь вызывает ошибку.
- `calibration_limit` округляется по целым временным срезам: ради минимально необходимой калибровки возможен небольшой выход за число строк. Слишком малый лимит относительно calibration_rows/min_sensor_rows отклоняется заранее.
- В классификационном replay сохраняются классы и группы. При слишком маленьком `replay_rows` эффективный размер увеличивается до необходимого минимума представителей классов; фактический размер и состав видны в отчёте.
- Уточнения `event_overrides` могут содержать последовательные решения об одном останове с разными датами доступности. Разные типы на одну дату запрещены. Поздняя запись не отменяет факт существования раннего решения в прошлом.
- Групповой `as_of=None` теперь означает самый поздний конец доступных данных группы. Отдельные котлы имеют собственные границы наблюдения будущего, пустой хвост не превращается в отрицательные метки.

## 5. Что пока нельзя подтвердить

Без конфиденциальной телеметрии не измерены реальный выигрыш по ложным тревогам, обнаружение аварий, точность вероятностей, пригодность порогов токов и связь механизмов по названию. Длительное скрытое ухудшение без документов может выглядеть как обычная работа и попасть в выбранную норму; защитные задержки и сравнение с замороженной моделью снижают риск, но не доказывают здоровье.

Два независимых зарегистрированных события — минимум для построения модели, а не доказательство надёжной вероятности. Разные котлы или близкие остановы могут иметь общую физическую причину. Независимость таких случаев требует содержательных сведений об объекте. `related` способен маскировать общий сбой связанных датчиков; `conditions` может не видеть неназначенный фактор режима. Survival остаётся исследованием с предположениями о цензурировании, а не готовой оценкой часов до отказа.

Результаты проверок кода и переносимый комплект приведены в финальном разделе IMPLEMENTATION_STATUS.md. При обычном добавлении месяца совместимая цепочка продолжается. Один переходный пересчёт контракта 3 → 4 необходим: в старых весах/выборках исправленное поведение не появляется от смены картинки или манифеста.
